<!DOCTYPE html>

<!--[if lte IE 8 ]>
  <html lang="en" class="ie8 ie">
<![endif]-->
<!--[if IE 9 ]>
  <html lang="en" class="ie9 ie">
<![endif]-->
<!--[if (gt IE 9)|!(IE)]><!-->
<html lang="en">
<!--<![endif]-->
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<meta content="Fork CMS" name="generator"/>
<meta content="The energy transition is in full swing. Electric vehicles, heat pumps, electric boilers, data centres, charging parks and industrial batteries: all of them require a heavier grid connection than they did ten years ago. Fluvius looks not only at what is connected to the grid today, but at what is expected by 2035. And that projection reveals a problem in a growing number of areas: the transformer station in your region no longer has enough capacity to serve everyone at peak moments.

An important nuance: there is no shortage of electricity. The problem lies in the transport capacity of the grid — the ability to move that electricity to the right place at the right time. The official Fluvius data table (as of 30 April 2026) illustrates the scale of the problem: 883 requests for a flexible connection are still awaiting an offer, 574 standard connections are in the same situation, and 423 battery files requiring additional contractual capacity are completely stalled pending a policy change. For households, nothing changes for now — this concerns high and very high power connections only.

What is Fall-Back Flex?

Fall-Back Flex is the temporary solution Fluvius uses to still connect businesses in zones where grid congestion is expected. The logic is straightforward: instead of saying &quot;no&quot;, Fluvius says &quot;yes, but with one condition.&quot;

You get the full connection you requested. But Fluvius retains the right to ask you to temporarily reduce your power consumption during moments of imminent overload. That signal is sent via a telecontrol cabinet — more on that below. In practice, this happens rarely: only at genuine peak moments, when the grid cannot cope otherwise.

In April 2026, the Flemish Utilities Regulator (VNR) relaxed the conditions for Fall-Back Flex. Previously, Fluvius had to be able to point to a concrete, immediate grid investment for every flex contract. This turned out to be a bottleneck in practice. From now on, it is sufficient for that investment to be included in the next investment plans — which means Fluvius can now unblock hundreds of waiting files.

What's the catch?

Fall-Back Flex is not a no-strings-attached contract. You give Fluvius the contractual right to remotely control your installation. For businesses with a flexible energy demand — such as a battery that already responds to consumption peaks — this is rarely an issue. But for a manufacturing company whose machines are running at full capacity at that exact moment, a reduction signal can have operational consequences. This needs to be carefully assessed in advance.

There is also a technical obligation: to receive and act on that signal at all, your installation must be equipped with telecontrol.

What is telecontrol — and who pays for it?

Telecontrol is the system Fluvius uses to remotely monitor and control large energy installations. It is mandatory for distributed energy resources (DER) — solar parks, wind installations, CHP and batteries — from 1 MVA onwards. A proposal is in progress to lower that threshold to 100 kW for batteries, specifically to allow more BESS projects to connect in a congestion-neutral way.

The system consists of two components.


	The telecontrol cabinet (TCK) is provided by Fluvius and installed at your site. It contains Fluvius's own communication module and is directly connected to their central grid management system. Fluvius provides the cabinet, but installation costs and the fibre connection are borne by the client.
	The client RTU — also referred to as a DER controller or EMS interface — is your responsibility. This is the controller you install as the bridge between the Fluvius cabinet and your own installations: the battery, the inverters, the charging points. Without this controller, the Fluvius TCK cannot function. It is also the technically complex part of the puzzle, as this controller must speak the right protocols, process real-time setpoints and respond correctly to control signals.


Exception: if Fluvius subsequently decides to impose telecontrol on an existing installation, Fluvius bears all costs — both the cabinet and any necessary modifications to the installation.

What about battery projects specifically?

BESS projects (Battery Energy Storage Systems) fall into a separate category at Fluvius. A battery is in theory an ideal partner for the grid: it charges when there is a surplus and discharges when the grid is under pressure. But at the same time, an industrial battery requires a heavy grid connection to charge — which once again puts pressure on transport capacity.

Fluvius therefore handles battery files separately from regular business connections. The official figures show just how stuck this segment is: 423 battery files requiring additional contractual capacity are waiting without an offer, as a new flexible connection contract is needed first. For the 106 battery files with technical flexibility, that contract is under development — Fluvius and the VNR are currently negotiating the exact terms. A final decision is expected during 2026.

And the FAO — what exactly is that?

Fall-Back Flex is a temporary bridge. Its structural successor is called the Flexible Connection Agreement (FAO). The decree enabling the FAO was definitively approved by the Flemish government in October 2025. Anyone who signs a Fall-Back Flex contract today will automatically be converted to a FAO in due course.

The concrete implementing rules are still being worked out. A concern raised by the sector itself: banks and investors want to know in advance how often and under what circumstances Fluvius can limit an installation, so they can calculate a worst-case scenario for project financing. As long as those guarantees are not set out in writing, financing larger BESS projects remains more complex.

The FAO only applies in congestion zones, and only for new connections or capacity increases above 1 MVA. It is also always linked to a planned grid investment: once that investment is completed, the flexible connection is converted into a permanent one.

Is your site in a congestion zone?

Fluvius publishes a congestion map that is updated monthly. The map shows per supply area which connection options are available for high and very high power demands — from green, where classic permanent connections are still possible, to orange, where only flexible connections remain an option. Fluvius also publishes up-to-date figures on all open files. The April 2026 table makes the scale of the problem concrete: 883 requests for a flexible connection are still awaiting an offer, and 423 battery files with additional contractual capacity are entirely stalled pending a policy change. These figures are updated monthly.



Map and figures can be consulted directly on the Fluvius Grid Congestion — Figures and Maps page.

What you can do now: submit your connection request with a well-documented file — the more concrete and complete your file, the faster Fluvius can work out a tailored solution. Make sure your installation is technically ready for telecontrol, with an EMS controller that supports the right protocols and communicates correctly with the Fluvius telecontrol cabinet. And understand what a flex contract means operationally for your business processes before you sign.

Regulations are evolving fast. Those who prepare now will be ahead of the curve.

Powerland guides you from application to connection

At Powerland, we know this landscape inside out. We support businesses not only with the installation of charging infrastructure, battery storage and solar panels — we also make sure the technical integration with the Fluvius grid is correct. From EMS configuration and the telecontrol interface to coordination with your connection file: we take care of it all.

One partner for everything — including what happens behind the meter and beyond the connection point.

Does your project require a heavy grid connection and do you want to know what that means technically for your installation? Our experts guide you from connection file to operational installation.

→ Contact us" name="description"/>
<meta content="Artikel, The Flemish electricity grid is full. But that doesn't mean your project has to wait." name="keywords"/>
<meta content="https://www.powerland.be/src/Frontend/Files/Cache/opengraph_max_size/src/Frontend/Themes/Siesqo/image_src.webp" property="og:image"/>
<meta content="1200" property="og:image:width"/>
<meta content="630" property="og:image:height"/>
<meta content="Flexible grid connection with Fluvius: what you need to know" property="og:title"/>
<meta content="https://www.powerland.be/en/blog/artikel/flexible-grid-connection-fluvius-fall-back-flex-bess" property="og:url"/>
<meta content="article" property="og:type"/>
<link href="../../../../nl/blog/artikel/flexibele-netaansluiting-fluvius-fall-back-flex-bess/" hreflang="nl" rel="alternate"/>
<link href="../../../../fr/blog/artikel/raccordement-flexible-fluvius-fall-back-flex-bess/" hreflang="fr" rel="alternate"/>
<link href="./" hreflang="en" rel="alternate"/>
<link href="./" rel="canonical"/>
<title>Flexible grid connection with Fluvius: what you need to know - Powerland</title>
<link href="../../../../src/Frontend/Cache/MinifiedCss/c01a86f121d4182a164eaca5efdfbb8b.css" rel="stylesheet"/>
<link href="../../../../humans.txt" rel="author"/>
<link href="../../../../src/Frontend/Themes/Siesqo/apple-touch-icon-120.png" rel="apple-touch-icon" sizes="120x120"/>
<link href="../../../../src/Frontend/Themes/Siesqo/apple-touch-icon-152.png" rel="apple-touch-icon" sizes="152x152"/>
<link href="../../../../src/Frontend/Themes/Siesqo/apple-touch-icon-180.png" rel="apple-touch-icon" sizes="180x180"/>
<link href="../../../../src/Frontend/Themes/Siesqo/favicon-16.png" rel="icon" sizes="16x16"/>
<link href="../../../../src/Frontend/Themes/Siesqo/favicon-32.png" rel="icon" sizes="32x32"/>
<link href="../../../../src/Frontend/Themes/Siesqo/favicon-57.png" rel="icon" sizes="57x57"/>
<link href="../../../../src/Frontend/Themes/Siesqo/favicon-76.png" rel="icon" sizes="76x76"/>
<link href="../../../../src/Frontend/Themes/Siesqo/favicon-96.png" rel="icon" sizes="96x96"/>
<link href="../../../../src/Frontend/Themes/Siesqo/favicon-128.png" rel="icon" sizes="128x128"/>
<link href="../../../../src/Frontend/Themes/Siesqo/favicon-192.png" rel="icon" sizes="192x192"/>
<link href="../../../../src/Frontend/Themes/Siesqo/favicon-228.png" rel="icon" sizes="228x228"/>
<!--[if IE]>
      <link rel="shortcut icon" sizes="64x64" href="/src/Frontend/Themes/Siesqo/favicon.ico">
    <![endif]-->
<meta content="Powerland" name="application-name"/>
<meta content="#FFFFFF" name="msapplication-TileColor"/>
<meta content="/src/Frontend/Themes/Siesqo/metro-tile.png" name="msapplication-TileImage"/>
<link href="../../../../src/Frontend/Themes/Siesqo/android-icon-196.png" rel="shortcut icon" sizes="196x196"/>
<meta content="https://www.powerland.be/src/Frontend/Themes/Siesqo/image_src.png" name="twitter:image"/>
<meta content="#FFFFFF" name="theme-color"/>
<!-- HTML5 shim, for IE6-8 support of HTML5 elements -->
<!--[if lt IE 9]>
      <script src="//html5shim.googlecode.com/svn/trunk/html5.js"></script>
    <script src="//cdnjs.cloudflare.com/ajax/libs/respond.js/1.4.2/respond.min.js"></script>
    <script src="//cdnjs.cloudflare.com/ajax/libs/modernizr/2.6.2/modernizr.min.js"></script>
    <![endif]-->


<script type="application/ld+json">{
    "@context": "https://schema.org/",
    "@type": "NewsArticle",
    "mainEntityOfPage": {
        "@type": "WebPage",
        "@id": "https://www.powerland.be/en/blog/artikel/flexible-grid-connection-fluvius-fall-back-flex-bess"
    },
    "headline": "The Flemish electricity grid is full. But that doesn't mean your project has to wait.",
    "description": "The energy transition is in full swing. Electric vehicles, heat pumps, electric boilers, data centres, charging parks and industrial batteries: all of them require a heavier grid connection than they did ten years ago. Fluvius looks not only at what is connected to the grid today, but at what is expected by 2035. And that projection reveals a problem in a growing number of areas: the transformer station in your region no longer has enough capacity to serve everyone at peak moments.\r\n\r\nAn important nuance: there is no shortage of electricity. The problem lies in the transport capacity of the grid \u2014 the ability to move that electricity to the right place at the right time. The official Fluvius data table (as of 30 April 2026) illustrates the scale of the problem: 883 requests for a flexible connection are still awaiting an offer, 574 standard connections are in the same situation, and 423 battery files requiring additional contractual capacity are completely stalled pending a policy change. For households, nothing changes for now \u2014 this concerns high and very high power connections only.\r\n\r\nWhat is Fall-Back Flex?\r\n\r\nFall-Back Flex is the temporary solution Fluvius uses to still connect businesses in zones where grid congestion is expected. The logic is straightforward: instead of saying \"no\", Fluvius says \"yes, but with one condition.\"\r\n\r\nYou get the full connection you requested. But Fluvius retains the right to ask you to temporarily reduce your power consumption during moments of imminent overload. That signal is sent via a telecontrol cabinet \u2014 more on that below. In practice, this happens rarely: only at genuine peak moments, when the grid cannot cope otherwise.\r\n\r\nIn April 2026, the Flemish Utilities Regulator (VNR) relaxed the conditions for Fall-Back Flex. Previously, Fluvius had to be able to point to a concrete, immediate grid investment for every flex contract. This turned out to be a bottleneck in practice. From now on, it is sufficient for that investment to be included in the next investment plans \u2014 which means Fluvius can now unblock hundreds of waiting files.\r\n\r\nWhat's the catch?\r\n\r\nFall-Back Flex is not a no-strings-attached contract. You give Fluvius the contractual right to remotely control your installation. For businesses with a flexible energy demand \u2014 such as a battery that already responds to consumption peaks \u2014 this is rarely an issue. But for a manufacturing company whose machines are running at full capacity at that exact moment, a reduction signal can have operational consequences. This needs to be carefully assessed in advance.\r\n\r\nThere is also a technical obligation: to receive and act on that signal at all, your installation must be equipped with telecontrol.\r\n\r\nWhat is telecontrol \u2014 and who pays for it?\r\n\r\nTelecontrol is the system Fluvius uses to remotely monitor and control large energy installations. It is mandatory for distributed energy resources (DER) \u2014 solar parks, wind installations, CHP and batteries \u2014 from 1 MVA onwards. A proposal is in progress to lower that threshold to 100 kW for batteries, specifically to allow more BESS projects to connect in a congestion-neutral way.\r\n\r\nThe system consists of two components.\r\n\r\n\r\n\tThe telecontrol cabinet (TCK) is provided by Fluvius and installed at your site. It contains Fluvius's own communication module and is directly connected to their central grid management system. Fluvius provides the cabinet, but installation costs and the fibre connection are borne by the client.\r\n\tThe client RTU \u2014 also referred to as a DER controller or EMS interface \u2014 is your responsibility. This is the controller you install as the bridge between the Fluvius cabinet and your own installations: the battery, the inverters, the charging points. Without this controller, the Fluvius TCK cannot function. It is also the technically complex part of the puzzle, as this controller must speak the right protocols, process real-time setpoints and respond correctly to control signals.\r\n\r\n\r\nException: if Fluvius subsequently decides to impose telecontrol on an existing installation, Fluvius bears all costs \u2014 both the cabinet and any necessary modifications to the installation.\r\n\r\nWhat about battery projects specifically?\r\n\r\nBESS projects (Battery Energy Storage Systems) fall into a separate category at Fluvius. A battery is in theory an ideal partner for the grid: it charges when there is a surplus and discharges when the grid is under pressure. But at the same time, an industrial battery requires a heavy grid connection to charge \u2014 which once again puts pressure on transport capacity.\r\n\r\nFluvius therefore handles battery files separately from regular business connections. The official figures show just how stuck this segment is: 423 battery files requiring additional contractual capacity are waiting without an offer, as a new flexible connection contract is needed first. For the 106 battery files with technical flexibility, that contract is under development \u2014 Fluvius and the VNR are currently negotiating the exact terms. A final decision is expected during 2026.\r\n\r\nAnd the FAO \u2014 what exactly is that?\r\n\r\nFall-Back Flex is a temporary bridge. Its structural successor is called the Flexible Connection Agreement (FAO). The decree enabling the FAO was definitively approved by the Flemish government in October 2025. Anyone who signs a Fall-Back Flex contract today will automatically be converted to a FAO in due course.\r\n\r\nThe concrete implementing rules are still being worked out. A concern raised by the sector itself: banks and investors want to know in advance how often and under what circumstances Fluvius can limit an installation, so they can calculate a worst-case scenario for project financing. As long as those guarantees are not set out in writing, financing larger BESS projects remains more complex.\r\n\r\nThe FAO only applies in congestion zones, and only for new connections or capacity increases above 1 MVA. It is also always linked to a planned grid investment: once that investment is completed, the flexible connection is converted into a permanent one.\r\n\r\nIs your site in a congestion zone?\r\n\r\nFluvius publishes a congestion map that is updated monthly. The map shows per supply area which connection options are available for high and very high power demands \u2014 from green, where classic permanent connections are still possible, to orange, where only flexible connections remain an option. Fluvius also publishes up-to-date figures on all open files. The April 2026 table makes the scale of the problem concrete: 883 requests for a flexible connection are still awaiting an offer, and 423 battery files with additional contractual capacity are entirely stalled pending a policy change. These figures are updated monthly.\r\n\r\n\r\n\r\nMap and figures can be consulted directly on the Fluvius Grid Congestion \u2014 Figures and Maps page.\r\n\r\nWhat you can do now: submit your connection request with a well-documented file \u2014 the more concrete and complete your file, the faster Fluvius can work out a tailored solution. Make sure your installation is technically ready for telecontrol, with an EMS controller that supports the right protocols and communicates correctly with the Fluvius telecontrol cabinet. And understand what a flex contract means operationally for your business processes before you sign.\r\n\r\nRegulations are evolving fast. Those who prepare now will be ahead of the curve.\r\n\r\nPowerland guides you from application to connection\r\n\r\nAt Powerland, we know this landscape inside out. We support businesses not only with the installation of charging infrastructure, battery storage and solar panels \u2014 we also make sure the technical integration with the Fluvius grid is correct. From EMS configuration and the telecontrol interface to coordination with your connection file: we take care of it all.\r\n\r\nOne partner for everything \u2014 including what happens behind the meter and beyond the connection point.\r\n\r\nDoes your project require a heavy grid connection and do you want to know what that means technically for your installation? Our experts guide you from connection file to operational installation.\r\n\r\n\u2192 Contact us",
    "wordCount": 1251,
    "image": {
        "@type": "ImageObject",
        "url": "https://www.powerland.be/src/Frontend/Files/Cache/photoswipe_max_size/src/Frontend/Files/MediaLibrary/13/jonckvansteen-passendale-5.webp",
        "width": 8064,
        "height": 6048
    },
    "thumbnailUrl": "https://www.powerland.be/src/Frontend/Files/Cache/opengraph_max_size/src/Frontend/Files/MediaLibrary/13/jonckvansteen-passendale-5.webp",
    "datePublished": "2026-06-10T15:13:08+02:00",
    "dateModified": "2026-06-10T15:20:13+02:00",
    "publisher": {
        "@type": "Organization",
        "name": "Powerland",
        "url": "https://www.powerland.be"
    },
    "articleSection": [
        "Battery storage"
    ],
    "inLanguage": "en-BE",
    "isAccessibleForFree": true
}</script><script type="application/ld+json">{"@context":"https://schema.org","@type":"WebSite","name":"Powerland","url":"https://www.powerland.be"}</script><script type="application/ld+json">{"@context":"https://schema.org","@type":"LocalBusiness","name":"Powerland","url":"https://www.powerland.be","logo":"https://www.powerland.be/src/Frontend/Themes/Siesqo/favicon-228.png","telephone":"+32 57 69 01 05","email":"info@powerland.be","address":{"@type":"PostalAddress","streetAddress":"Nijverheidsstraat 49","addressLocality":"Poperinge","addressRegion":"West-Vlaanderen","postalCode":"8970","addressCountry":"BE"},"sameAs":["https://www.facebook.com/powerlandEV/","https://www.instagram.com/powerland_mobility/","https://be.linkedin.com/company/powerland-mobility"]}</script><!-- Google Tag Manager Data Layer -->
<script>
  dataLayer = [{
    "anonymizeIp": true,
    "privacyConsentLevelFunctionalAgreed": true,
    "privacyConsentLevelStatisticsAgreed": false,
    "privacyConsentLevelMarketingAgreed": false
}];
</script>
<!-- End Google Tag Manager Data Layer -->
<!-- Google Tag Manager -->

<!-- End Google Tag Manager -->
<meta content="04fbmibc1y4ksas8453if77jpujsl8" name="facebook-domain-verification"/>
<!-- Leadinfo tracking code -->

<script>var jsData = {"LANGUAGE":"en","privacyConsent":{"possibleLevels":["functional","statistics","marketing"],"levelsHash":"e08ece535d52cf9d83ecb7a37463d380","visitorChoices":{"functional":true,"statistics":false,"marketing":false}}}</script>
</head>
<body class="en" itemscope="" itemtype="http://schema.org/WebPage">
<!-- Google Tag Manager (noscript) -->

<!-- End Google Tag Manager (noscript) -->
<div id="root">
<!-- warning for people that don't have JS enabled -->
<noscript>
<div class="alert alert-danger" role="alert">
<button aria-label="close" class="btn-close" data-bs-dismiss="alert" title="close" type="button"></button>
        Having javascript enabled is recommended for using this site.
  </div>
</noscript>
<!-- Warning for people that still use IE7 or below -->
<!--[if lt IE 8 ]>
  <div id="ie" class="alert alert-danger" role="alert">
          <button type="button" class="btn-close" data-bs-dismiss="alert" aria-label="close" title="close"></button>
        {$msgOldBrowser}
  </div>

<![endif]-->
<a class="skip-content" href="#main">Skip to content</a>


<nav class="navbar navbar-expand meta-top-nav">
<div class="container container-fluid-mobile">
<div class="navbar-nav d-flex flex-column w-100">
<div class="meta-top-nav-group">
<div class="d-flex">
<ul class="navbar-nav meta-navigation">
<li class="nav-item">
</li>
<li class="nav-item">
<a class="nav-link" href="https://my.powerland.be/" title="My Powerland">
          My Powerland
        </a>
</li>
<li class="nav-item nav-item-cta d-lg-none">
<a class="nav-link" href="../../../request-a-quote/">Quote</a>
</li>
<li class="nav-item dropdown d-none d-lg-flex">
<button aria-expanded="false" class="nav-link dropdown-toggle" data-bs-toggle="dropdown" type="button">
      EN
    </button>
<ul class="dropdown-menu dropdown-menu-end">
<li>
<a class="dropdown-item" href="../../../../nl/blog/artikel/flexibele-netaansluiting-fluvius-fall-back-flex-bess/">
<span style="display: inline-block; width: 1rem"></span>
                        Dutch
          </a>
</li>
<li>
<a class="dropdown-item" href="../../../../fr/blog/artikel/raccordement-flexible-fluvius-fall-back-flex-bess/">
<span style="display: inline-block; width: 1rem"></span>
                        French
          </a>
</li>
<li>
<a class="dropdown-item active" href="./">
<i class="fa-solid fa-check"></i>
                        English
          </a>
</li>
</ul>
</li>
</ul>
</div>
</div>
</div>
</div>
</nav>
<nav class="navbar navbar-expand-lg default-nav">
<div class="container container-fluid-mobile">
<a class="navbar-brand" href="../../../business/">
<img alt="Powerland" fetchpriority="high" height="58" src="../../../../src/Frontend/Themes/Siesqo/src/Layout/Images/Logos/logo.svg" width="234"/>
</a>
<!-- Mega Menu toggle -->
<button aria-expanded="false" aria-label="Menu" class="mega-menu-trigger d-lg-none" data-mega-menu-trigger="" type="button">
<svg class="mega-menu-icon" height="40" viewbox="0 0 40 40" width="40">
<rect class="mega-menu-line line-top" fill="$gray-500" height="2" rx="1" width="24" x="8" y="12"></rect>
<rect class="mega-menu-line line-middle" fill="$gray-500" height="2" rx="1" width="24" x="8" y="19"></rect>
<rect class="mega-menu-line line-bottom" fill="$gray-500" height="2" rx="1" width="24" x="8" y="26"></rect>
</svg>
<span class="visually-hidden">Menu</span>
</button>
<div class="collapse navbar-collapse" id="navbar-collapse">
<div class="navbar-nav d-flex flex-column w-100">
<div class="main-nav-group d-lg-flex justify-content-end align-items-center">
<div class="d-lg-flex align-items-center main-navigation">
<div class="d-lg-none mobile-navigation">
<ul class="navbar-nav me-auto">
<li class="nav-item">
<a class="nav-link" href="../../../business/" title="Business">Business</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../residential/" title="Residential">Residential</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../realizations/" title="Realizations">Realizations</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../about-us/" title="About us">About us</a>
</li>
<li class="nav-item active">
<a class="nav-link" href="../../" title="Blog">Blog</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../faq/" title="FAQ">FAQ</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../contact/" title="Contact">Contact</a>
</li>
</ul>
<ul class="navbar-nav me-auto">
<li class="nav-item">
<a class="nav-link" href="https://my.powerland.be/" title="My Powerland">My Powerland</a>
</li>
</ul>
</div>
<div class="d-none d-lg-flex align-items-center">
<div class="navbar-cta d-none d-xxl-block">
<a class="btn btn-primary" href="../../../request-a-quote/">Request a quote</a>
</div>
<!-- Mega Menu toggle -->
<button aria-expanded="false" aria-label="Menu" class="mega-menu-trigger" data-mega-menu-trigger="" type="button">
<svg class="mega-menu-icon" height="40" viewbox="0 0 40 40" width="40">
<rect class="mega-menu-line line-top" fill="$gray-500" height="2" rx="1" width="24" x="8" y="12"></rect>
<rect class="mega-menu-line line-middle" fill="$gray-500" height="2" rx="1" width="24" x="8" y="19"></rect>
<rect class="mega-menu-line line-bottom" fill="$gray-500" height="2" rx="1" width="24" x="8" y="26"></rect>
</svg>
<span class="visually-hidden">Menu</span>
</button>
</div>
</div>
</div>
</div>
</div>
</div>
</nav>
<!-- Mega Menu -->
<div class="mega-menu" id="megaMenu">
<div class="container">
<div class="mega-menu-content" id="mobileNavAccordion">
<div class="row">
<div class="col-lg-3 col-xxxl-4">
<div class="mega-menu-section nav-icons">
<div class="d-lg-none">
<a aria-controls="collapseOplossingen" aria-expanded="false" class="mobile-nav-parent-link collapsed" data-bs-target="#collapseOplossingen" data-bs-toggle="collapse" href="#">
                Solutions
              </a>
<div class="collapse" data-bs-parent="#mobileNavAccordion" id="collapseOplossingen">
</div>
</div>
<div class="d-none d-lg-block">
<h3>Solutions</h3>
</div>
</div>
<div class="navbar-bottom-cta">
<h4>One smart total approach<br/>for maximum <br/>energy savings.</h4>
<a class="btn btn-secondary" href="../../../request-a-quote/">Request a quote</a>
</div>
</div>
<div class="col-lg-3 col-xxxl-2">
<div class="mega-menu-section border-left">
<div class="d-lg-none">
<a aria-controls="collapse420" aria-expanded="false" class="mobile-nav-parent-link collapsed" data-bs-target="#collapse420" data-bs-toggle="collapse" href="#">
                Services
              </a>
<div class="collapse" data-bs-parent="#mobileNavAccordion" id="collapse420">
<ul class="navbar-nav me-auto">
<li class="nav-item">
<a class="nav-link" href="../../../services/electrotechnics/" title="Electrotechnics">Electrotechnics</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/infrastructure/" title="Infrastructure">Infrastructure</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/charge-cards/" title="Charge cards">Charge cards</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/charging-services/" title="Charging services">Charging services</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/service-maintenance/" title="Service &amp; maintenance">Service &amp; maintenance</a>
</li>
</ul>
</div>
</div>
<div class="d-none d-lg-block">
<h3>
                                Services
                              </h3>
<ul class="navbar-nav me-auto">
<li class="nav-item">
<a class="nav-link" href="../../../services/electrotechnics/" title="Electrotechnics">Electrotechnics</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/infrastructure/" title="Infrastructure">Infrastructure</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/charge-cards/" title="Charge cards">Charge cards</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/charging-services/" title="Charging services">Charging services</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/service-maintenance/" title="Service &amp; maintenance">Service &amp; maintenance</a>
</li>
</ul>
</div>
</div>
<div class="mega-menu-section border-left mt-lg-4">
<div class="d-lg-none">
<a aria-controls="collapse1449" aria-expanded="false" class="mobile-nav-parent-link collapsed" data-bs-target="#collapse1449" data-bs-toggle="collapse" href="#">
                Products
              </a>
<div class="collapse" data-bs-parent="#mobileNavAccordion" id="collapse1449">
<ul class="navbar-nav me-auto">
<li class="nav-item">
<a class="nav-link" href="../../../products/charging-stations/" title="Charging stations">Charging stations</a>
</li>
</ul>
</div>
</div>
<div class="d-none d-lg-block">
<h3>
                                Products
                              </h3>
<ul class="navbar-nav me-auto">
<li class="nav-item">
<a class="nav-link" href="../../../products/charging-stations/" title="Charging stations">Charging stations</a>
</li>
</ul>
</div>
</div>
</div>
<div class="col-lg-3">
</div>
<div class="col-lg-3">
<div class="mega-menu-section big-nav">
<ul class="navbar-nav me-auto">
<li class="nav-item">
<a class="nav-link" href="../../../realizations/" title="Realizations">Realizations</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../about-us/" title="About us">About us</a>
</li>
<li class="nav-item active">
<a class="nav-link" href="../../" title="Blog">Blog</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../faq/" title="FAQ">FAQ</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../contact/" title="Contact">Contact</a>
</li>
</ul>
</div>
</div>
</div>
<div class="d-lg-none mega-menu-languages">
<ul class="navbar-nav ms-auto">
<li class="nav-item">
<a class="nav-link" href="../../../../nl/">NL</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../../fr/">FR</a>
</li>
<li class="nav-item active">
<a class="nav-link" href="../../../">EN</a>
</li>
</ul>
</div>
</div>
</div>
</div>
<main id="main">
<div class="module-news block-news-detail">
<div class="container">
<div class="row">
<div class="d-flex align-items-center justify-content-center">
<div class="col-lg-11 col-xl-9 col-xxl-8 px-xl-0">
<div class="article-detail-header">
<h1>The Flemish electricity grid is full. But that doesn't mean your project has to wait.</h1>
<img alt="The Flemish electricity grid is full. But that doesn't mean your project has to wait." data-pswp-index="0" src="../../../../src/Frontend/Files/Cache/photoswipe_max_size/src/Frontend/Files/MediaLibrary/13/jonckvansteen-passendale-5.webp"/>
<span class="btn btn-white category-overlay">Battery storage</span>
</div>
<div class="description">
<p>The energy transition is in full swing. Electric vehicles, heat pumps, electric boilers, data centres, charging parks and industrial batteries: all of them require a heavier grid connection than they did ten years ago. Fluvius looks not only at what is connected to the grid today, but at what is expected by 2035. And that projection reveals a problem in a growing number of areas: the transformer station in your region no longer has enough capacity to serve everyone at peak moments.</p>
<p>An important nuance: there is no shortage of electricity. The problem lies in the transport capacity of the grid — the ability to move that electricity to the right place at the right time. The official Fluvius data table (as of 30 April 2026) illustrates the scale of the problem: 883 requests for a flexible connection are still awaiting an offer, 574 standard connections are in the same situation, and 423 battery files requiring additional contractual capacity are completely stalled pending a policy change. For households, nothing changes for now — this concerns high and very high power connections only.</p>
<h4><strong>What is Fall-Back Flex?</strong></h4>
<p>Fall-Back Flex is the temporary solution Fluvius uses to still connect businesses in zones where grid congestion is expected. The logic is straightforward: instead of saying "no", Fluvius says "yes, but with one condition."</p>
<p>You get the full connection you requested. But Fluvius retains the right to ask you to temporarily reduce your power consumption during moments of imminent overload. That signal is sent via a telecontrol cabinet — more on that below. In practice, this happens rarely: only at genuine peak moments, when the grid cannot cope otherwise.</p>
<p>In April 2026, the Flemish Utilities Regulator (VNR) relaxed the conditions for Fall-Back Flex. Previously, Fluvius had to be able to point to a concrete, immediate grid investment for every flex contract. This turned out to be a bottleneck in practice. From now on, it is sufficient for that investment to be included in the next investment plans — which means Fluvius can now unblock hundreds of waiting files.</p>
<h4><strong>What's the catch?</strong></h4>
<p>Fall-Back Flex is not a no-strings-attached contract. You give Fluvius the contractual right to remotely control your installation. For businesses with a flexible energy demand — such as a battery that already responds to consumption peaks — this is rarely an issue. But for a manufacturing company whose machines are running at full capacity at that exact moment, a reduction signal can have operational consequences. This needs to be carefully assessed in advance.</p>
<p>There is also a technical obligation: to receive and act on that signal at all, your installation must be equipped with telecontrol.</p>
<h4><strong>What is telecontrol — and who pays for it?</strong></h4>
<p>Telecontrol is the system Fluvius uses to remotely monitor and control large energy installations. It is mandatory for distributed energy resources (DER) — solar parks, wind installations, CHP and batteries — from 1 MVA onwards. A proposal is in progress to lower that threshold to 100 kW for batteries, specifically to allow more BESS projects to connect in a congestion-neutral way.</p>
<p>The system consists of two components.</p>
<ul>
<li>The telecontrol cabinet (TCK) is provided by Fluvius and installed at your site. It contains Fluvius's own communication module and is directly connected to their central grid management system. Fluvius provides the cabinet, but installation costs and the fibre connection are borne by the client.</li>
<li>The client RTU — also referred to as a DER controller or EMS interface — is your responsibility. This is the controller you install as the bridge between the Fluvius cabinet and your own installations: the battery, the inverters, the charging points. Without this controller, the Fluvius TCK cannot function. It is also the technically complex part of the puzzle, as this controller must speak the right protocols, process real-time setpoints and respond correctly to control signals.</li>
</ul>
<p>Exception: if Fluvius subsequently decides to impose telecontrol on an existing installation, Fluvius bears all costs — both the cabinet and any necessary modifications to the installation.</p>
<h4><strong>What about battery projects specifically?</strong></h4>
<p>BESS projects (Battery Energy Storage Systems) fall into a separate category at Fluvius. A battery is in theory an ideal partner for the grid: it charges when there is a surplus and discharges when the grid is under pressure. But at the same time, an industrial battery requires a heavy grid connection to charge — which once again puts pressure on transport capacity.</p>
<p>Fluvius therefore handles battery files separately from regular business connections. The official figures show just how stuck this segment is: 423 battery files requiring additional contractual capacity are waiting without an offer, as a new flexible connection contract is needed first. For the 106 battery files with technical flexibility, that contract is under development — Fluvius and the VNR are currently negotiating the exact terms. A final decision is expected during 2026.</p>
<h4><strong>And the FAO — what exactly is that?</strong></h4>
<p>Fall-Back Flex is a temporary bridge. Its structural successor is called the Flexible Connection Agreement (FAO). The decree enabling the FAO was definitively approved by the Flemish government in October 2025. Anyone who signs a Fall-Back Flex contract today will automatically be converted to a FAO in due course.</p>
<p>The concrete implementing rules are still being worked out. A concern raised by the sector itself: banks and investors want to know in advance how often and under what circumstances Fluvius can limit an installation, so they can calculate a worst-case scenario for project financing. As long as those guarantees are not set out in writing, financing larger BESS projects remains more complex.</p>
<p>The FAO only applies in congestion zones, and only for new connections or capacity increases above 1 MVA. It is also always linked to a planned grid investment: once that investment is completed, the flexible connection is converted into a permanent one.</p>
<h4><strong>Is your site in a congestion zone?</strong></h4>
<p>Fluvius publishes a congestion map that is updated monthly. The map shows per supply area which connection options are available for high and very high power demands — from green, where classic permanent connections are still possible, to orange, where only flexible connections remain an option. Fluvius also publishes up-to-date figures on all open files. The April 2026 table makes the scale of the problem concrete: 883 requests for a flexible connection are still awaiting an offer, and 423 battery files with additional contractual capacity are entirely stalled pending a policy change. These figures are updated monthly.</p>
<p><img alt="Map Congestion Flanders Fluvius april 2026" src="../../../../src/Frontend/Files/MediaLibrary/06/kaart-fluvius-eng-congestie-april-2026.jpg"/></p>
<p><a href="https://www.fluvius.be/nl/nl/nieuws/netcongestie-in-vlaanderen/cijfers-kaarten">Map and figures can be consulted directly on the Fluvius Grid Congestion — Figures and Maps page.</a></p>
<p>What you can do now: submit your connection request with a well-documented file — the more concrete and complete your file, the faster Fluvius can work out a tailored solution. Make sure your installation is technically ready for telecontrol, with an EMS controller that supports the right protocols and communicates correctly with the Fluvius telecontrol cabinet. And understand what a flex contract means operationally for your business processes before you sign.</p>
<p>Regulations are evolving fast. Those who prepare now will be ahead of the curve.</p>
<h4><strong>Powerland guides you from application to connection</strong></h4>
<p>At Powerland, we know this landscape inside out. We support businesses not only with the installation of charging infrastructure, battery storage and solar panels — we also make sure the technical integration with the Fluvius grid is correct. From EMS configuration and the telecontrol interface to coordination with your connection file: we take care of it all.</p>
<p>One partner for everything — including what happens behind the meter and beyond the connection point.</p>
<p>Does your project require a heavy grid connection and do you want to know what that means technically for your installation? Our experts guide you from connection file to operational installation.</p>
<p><a href="../../../contact/">→ Contact us</a></p>
<a class="back-to-overview" href="../../">
<i class="fa-solid fa-arrow-left text-secondary"></i>  Back to overview
            </a>
</div>
</div>
</div>
</div>
</div>
<div class="container article-detail-images">
<div class="image-grid top-grid">
</div>
</div>
<div class="carousel slide carousel-thumbnails d-none" id="carousel-thumb">
<!--Slides-->
<div class="carousel-inner">
<div class="carousel-photoswipe">
<figure class="carousel-item active" itemprop="associatedMedia" itemscope="" itemtype="http://schema.org/ImageObject">
<a class="h-100" data-size="8064x6048" href="../../../../src/Frontend/Files/Cache/photoswipe_max_size/src/Frontend/Files/MediaLibrary/13/jonckvansteen-passendale-5.webp" itemprop="contentUrl" title="Flexible grid connection with Fluvius: what you need to know">
<img alt="Flexible grid connection with Fluvius: what you need to know" loading="lazy" src="../../../../src/Frontend/Files/Cache/photoswipe_max_size/src/Frontend/Files/MediaLibrary/13/jonckvansteen-passendale-5.webp"/>
</a>
</figure>
</div>
</div>
<!--/.Slides-->
</div>
</div>
<div class="pswp" role="dialog">
<div class="pswp__bg"></div>
<div class="pswp__scroll-wrap">
<div class="pswp__container">
<div class="pswp__item"></div>
<div class="pswp__item"></div>
<div class="pswp__item"></div>
</div>
<div class="pswp__ui pswp__ui--hidden">
<div class="pswp__top-bar">
<div class="pswp__counter"></div>
<button class="pswp__button pswp__button--close" title="Close (Esc)"></button>
<button class="pswp__button pswp__button--share" title="Share"></button>
<button class="pswp__button pswp__button--fs" title="Toggle fullscreen"></button>
<button class="pswp__button pswp__button--zoom" title="Zoom in/out"></button>
<div class="pswp__preloader">
<div class="pswp__preloader__icn">
<div class="pswp__preloader__cut">
<div class="pswp__preloader__donut"></div>
</div>
</div>
</div>
</div>
<div class="pswp__share-modal pswp__share-modal--hidden pswp__single-tap">
<div class="pswp__share-tooltip"></div>
</div>
<button class="pswp__button pswp__button--arrow--left" title="Previous (arrow left)"></button>
<button class="pswp__button pswp__button--arrow--right" title="Next (arrow right)"></button>
<div class="pswp__caption">
<div class="pswp__caption__center text-center"></div>
</div>
</div>
</div>
</div>
</main>
</div>
<section class="contact-cta">
<div class="container">
<div class="cta-box">
<div class="row align-items-center">
<div class="col-lg-6">
<h2>Contact and help</h2>
<p>Our customer service and sales team are ready to assist you.<br/> If you are at a charging point and require immediate assistance, you can reach us at <strong><a href="tel:+32 57 69 01 05">+32 57 69 01 05</a></strong> to speak to an employee.<br/> For non-urgent questions regarding billing or your account, you can email <strong><a href="mailto:info@powerland.be">info@powerland.be</a></strong></p>
<a class="btn btn-secondary" href="../../../contact/">
            Get in touch
          </a>
</div>
</div>
</div>
</div>
</section>
<footer id="footer" role="contentinfo">
<div class="container">
<p class="float-end">
<a class="btn btn-primary" href="#" id="backToTop"><i class="fas fa-chevron-up"></i></a>
</p>
<nav>
<!-- TOP ROW -->
<div class="row align-items-center footer-top">
<div class="col-lg-6 footer-brand">
<a href="../../../business/">
<img alt="Powerland" height="194" src="../../../../src/Frontend/Themes/Siesqo/src/Layout/Images/Logos/logo-big.svg" width="291"/>
</a>
</div>
</div>
<!-- MAIN FOOTER -->
<div class="row footer-main">
<!-- LEFT COLUMN -->
<div class="col-lg-4">
<h5 class="mb-3">Contact our experts</h5>
<p class="footer-contact">
<i class="fas fa-phone"></i> <a href="tel:+32 57 69 01 05">+32 57 69 01 05</a><br/>
<i class="fas fa-envelope"></i> <a href="mailto:info@powerland.be">info@powerland.be</a>
</p>
<div class="socials">
<a href="https://www.facebook.com/powerlandEV/" rel="nofollow" target="_blank" title="Facebook: Powerland">
<i class="fab fa-facebook-f fa-lg"></i>
</a>
<a href="https://www.instagram.com/powerland_mobility/" rel="nofollow" target="_blank" title="Instagram: Powerland">
<i class="fab fa-instagram fa-lg"></i>
</a>
<a href="https://be.linkedin.com/company/powerland-mobility" rel="nofollow" target="_blank" title="LinkedIn: Powerland">
<i class="fab fa-linkedin-in fa-lg"></i>
</a>
</div>
<div class="app-links">
<a href="https://play.google.com/store/apps/details?id=be.powerland.charging" target="_blank">
<img alt="Google Play" src="../../../../src/Frontend/Themes/Siesqo/src/Layout/Images/App/google-play.svg"/>
</a>
<a href="https://apps.apple.com/us/app/powerland/id1529280982" target="_blank">
<img alt="App Store" src="../../../../src/Frontend/Themes/Siesqo/src/Layout/Images/App/app-store.svg"/>
</a>
</div>
</div>
<!-- RIGHT COLUMNS -->
<div class="col-lg-8 footer-pages">
<div class="row">
<div class="col-md-4 pages-column">
</div>
<div class="col-md-4 pages-column">
<h5>Oplossingen</h5>
</div>
<div class="col-md-4 pages-column">
<h5><a href="../../../services/">Services</a></h5>
<ul class="navbar-nav me-auto">
<li class="nav-item">
<a class="nav-link" href="../../../services/electrotechnics/" title="Electrotechnics">Electrotechnics</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/infrastructure/" title="Infrastructure">Infrastructure</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/charge-cards/" title="Charge cards">Charge cards</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/charging-services/" title="Charging services">Charging services</a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../services/service-maintenance/" title="Service &amp; maintenance">Service &amp; maintenance</a>
</li>
</ul>
</div>
</div>
</div>
</div>
</nav>
<!-- BOTTOM BAR -->
<nav class="footer-bottom">
<ul class="nav">
<li class="nav-item">
<span class="nav-link disabled">© Powerland <span itemprop="copyrightYear">2026</span></span>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../disclaimer/" title="Disclaimer">
              Disclaimer
            </a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../privacy-policy/" title="Privacy policy">
              Privacy policy
            </a>
</li>
<li class="nav-item">
<a class="nav-link" href="../../../cookie-policy/" title="Cookie policy">
              Cookie policy
            </a>
</li>
<li class="nav-item" id="websiteBuilderCredits">
<a class="nav-link" href="http://www.siesqo.be/?utm_source=Powerland&amp;utm_medium=credits&amp;utm_campaign=client_sites" rel="external" target="_blank" title="Website ontworpen en geprogrammeerd door reclamebureau/communicatiebureau SIESQO">
            site by  <svg enable-background="new 0 0 370.9 44.3" viewbox="0 0 370.9 44.3" xmlns="http://www.w3.org/2000/svg">
<g fill="#000"><path d="m4 27.3c-1.9-.2-3-1.1-3.2-2.9v-14.6c.8-6 3.9-9.3 9.2-9.6h39.6c1.6 0 2.4.8 2.4 2.4v5.9c0 1.9-.8 2.8-2.4 2.8h-31.2c-1.7 0-2.6.9-2.6 2.8 0 1.8.8 2.8 2.4 3h31.2c1.6 0 2.4 1 2.6 2.9v15.2c-.8 5.8-3.8 8.8-9.2 9.1h-39.8c-1.3 0-2-.7-2.2-2.2v-6.3c.1-1.8.9-2.7 2.4-2.8h31.4c1.7 0 2.5-.8 2.5-2.4 0-1.8-.8-2.9-2.5-3.3z"></path><path d="m79.6 4.7v35.3c-.2 2.4-1.2 3.8-3 4.3h-10c-1.3-.5-2.3-2-3-4.3v-35.8c.7-2.1 1.8-3.5 3.2-4.1h9.8c1.8.9 2.8 2.4 3 4.6z"></path><path d="m109 11.5c-1.6 0-2.4.9-2.4 2.6 0 2.1.8 3.1 2.4 3.1h36.4c1.5 0 2.2.8 2.2 2.5v4.7c0 1.9-.8 2.9-2.4 2.9h-36c-1.7 0-2.6.9-2.6 2.7 0 2.1.9 3.2 2.6 3.2h36.2c1.5 0 2.2.9 2.2 2.8v5.2c0 2.1-.7 3.2-2.2 3.2h-44.6c-5.3-.4-8.4-3.6-9.2-9.6v-25c.1-6.4 3.2-9.6 9.2-9.6h44.6c1.5 0 2.2 1 2.2 2.9v5.8c0 1.8-.7 2.7-2.2 2.7z"></path><path d="m162.2 27.3c-1.9-.2-3-1.1-3.2-2.9v-14.6c.9-6.1 3.9-9.3 9.2-9.7h39.6c1.6 0 2.4.8 2.4 2.4v5.9c0 1.9-.8 2.8-2.4 2.8h-31.2c-1.7 0-2.6.9-2.6 2.8 0 1.8.8 2.8 2.4 3h31.2c1.6 0 2.4 1 2.6 2.9v15.2c-.8 5.8-3.8 8.8-9.2 9.1h-40c-1.3 0-2-.7-2.2-2.2v-6.3c.1-1.8.9-2.8 2.4-2.8h31.5c1.7 0 2.5-.8 2.5-2.4 0-1.8-.8-2.9-2.5-3.3h-30.5z"></path><path d="m288.6 42.1c0 1.4-.6 2.2-1.8 2.2h-57.5c-4.7-.6-7.4-3.5-8.1-8.7v-27c.7-5.1 3.7-7.9 8.8-8.4h38.6c5 .5 7.9 3.3 8.6 8.4v21.8c0 1.4.7 2.2 2 2.2h7.3c1.3 0 2 .8 2 2.4v7.1zm-31.2-9.6h1.5c1.8 0 2.7-1.2 2.7-3.7v-12.7c0-2.8-1.2-4.2-3.6-4.3h-16.8c-2.5 0-3.8 1.5-3.8 4.6v11.9c0 2.9 1 4.3 2.9 4.3z"></path><path d="m334.1 44.3h-29.6c-4.7-.6-7.4-3.5-8.1-8.7v-27c.7-5.1 3.7-7.9 8.8-8.4h38.6c5 .5 7.9 3.3 8.6 8.4v27.8c-.8 5-3.5 7.7-8 8zm-17.8-32.6c-2.5 0-3.8 1.5-3.8 4.6v11.9c0 2.9 1 4.3 2.9 4.3h18.5c1.9 0 2.8-1.2 2.8-3.7v-12.7c0-2.8-1.2-4.2-3.6-4.3h-16.8z"></path><path d="m365.3.3c.9 0 1.9.2 2.8.7s1.6 1.2 2.1 2.1.8 1.8.8 2.8-.2 1.9-.7 2.8-1.2 1.6-2.1 2.1-1.8.7-2.8.7-1.9-.2-2.8-.7-1.6-1.2-2.1-2.1-.7-1.8-.7-2.8.3-1.9.8-2.8 1.2-1.6 2.1-2.1c.7-.5 1.6-.7 2.6-.7zm0 .9c-.8 0-1.6.2-2.3.6s-1.3 1-1.8 1.7c-.4.8-.6 1.5-.6 2.4 0 .8.2 1.6.6 2.3s1 1.3 1.7 1.7 1.5.6 2.3.6 1.6-.2 2.3-.6 1.3-1 1.7-1.7.6-1.5.6-2.3-.2-1.6-.6-2.4-1-1.3-1.8-1.7c-.6-.4-1.4-.6-2.1-.6zm-2.5 7.9v-6.1h2.1c.7 0 1.2.1 1.5.2s.6.3.8.6.3.6.3.9c0 .4-.2.8-.5 1.2-.3.3-.7.5-1.3.6.2.1.4.2.5.3.2.2.5.6.9 1.2l.7 1.2h-1.2l-.5-1c-.4-.8-.8-1.2-1-1.4-.2-.1-.4-.2-.8-.2h-.6v2.6h-.9zm1-3.5h1.2c.6 0 1-.1 1.2-.3s.3-.4.3-.7c0-.2-.1-.3-.1-.5-.1-.1-.2-.2-.4-.3s-.5-.1-1-.1h-1.1v1.9z"></path></g>
</svg>
</a>
</li>
</ul>
</nav>
</div>
</footer>
<script defer="" src="../../../../js/vendors/jquery.min.js"></script>
<script defer="" src="../../../../src/Frontend/Cache/MinifiedJs/d7de5bc94118d2b54c31ae3addb2091e.js"></script>
<script defer="" src="../../../../src/Frontend/Cache/MinifiedJs/12f13e249c7e6807b5ce280c8492ced6.js"></script>
<script defer="" src="../../../../src/Frontend/Cache/MinifiedJs/5b0b881bf746c46604353669e0356580.js"></script>
<script defer="" src="../../../../src/Frontend/Themes/Siesqo/Core/Js/bundle.js"></script>
<script defer="" src="../../../../src/Frontend/Cache/MinifiedJs/d398c051715775fee5902fafe66e5028.js"></script>
<script defer="" src="../../../../src/Frontend/Cache/MinifiedJs/95e498349bfd41bfcaf6ca1d6001797e.js"></script>
<script defer="" src="../../../../src/Frontend/Cache/MinifiedJs/1ba90cd2860450c7332bf4fdea32498a.js"></script>
</body>
</html>
